# 中央空调AI寻优系统——边缘端开发设计文档（正式版）

## 1\. 文档说明

### 1\.1 文档目的

本文档为**医院/政府大型中央空调AI寻优节能项目边缘端**专属开发设计文档，定义边缘端整体架构、业务逻辑、模块划分、算法流程、鲁棒性设计、接口规范、运行机制。用于指导开发、测试、项目汇报、落地交付。

### 1\.2 架构核心思想（核心定位）

**核心结论：所有实时业务、控制、寻优、容错逻辑全部下沉边缘端；云端仅做数据展示、存档、权限、报表CRUD，不参与任何实时控制逻辑。**

边缘端为系统唯一核心控制单元，支持**断网自治、无人值守、高鲁棒容错、设备安全兜底**，完全满足医院手术室、病房、政务办公区域高稳定性要求。

### 1\.3 开发阶段说明

阶段1：纯模拟数据仿真测试（无现场设备，本地闭环验证）
阶段2：对接现场边缘网关、DDC设备，真实工况运行
阶段3：项目正式落地运维

## 2\. 整体架构设计

### 2\.1 架构分层

边缘端采用四层分层架构，所有层均部署在本地边缘网关，不依赖云端：

1. **数据采集层**：模拟数据生成 / 现场传感器、DDC数据采集

2. **数据预处理层（鲁棒性核心）**：清洗、过滤、补全、异常剔除

3. **AI寻优业务层（核心业务）**：能耗模型、约束校验、PSO寻优、策略计算

4. **控制输出与通信层**：本地设备下发、本地存储、云端同步上报

### 2\.2 边缘端与云端边界（严格解耦）

**边缘端拥有全部业务话语权**：

- 寻优计算、参数调节、设备保护、故障兜底 → 边缘端独立完成

- 云端仅做：数据接收、存储、查询、大屏展示、报表、权限管理（纯CRUD）

- 断网场景：边缘完全自治，空调优化控制不中断、不宕机、不误动作

## 3\. 技术栈选型

- 后端服务框架：Python FastAPI（轻量、高性能、接口友好）

- 寻优算法库：scikit\-opt（免费开源、无需自研底层、自带约束能力）

- 本地存储：SQLite \+ 轻量时序存储（离线缓存）

- 部署方式：Docker 容器化（适配各类边缘网关）

- 通信协议：HTTP/MQTT（对接设备、同步云端）

- 任务调度：内置定时任务（10\~15min/次 寻优迭代）

## 4\. 核心模块详细设计（边缘端八大模块）

### 4\.1 模拟数据生成模块（前期开发专用）

在无现场传感器数据阶段，生成贴合医院空调真实工况的时序数据，用于算法调试与仿真验证。

生成数据项：室外温湿度、室内负荷、冷水机组负载、冷冻/冷却水温、设备频率、理论功耗。

内置异常模拟：数据跳变、数据缺失、负荷骤升骤降，用于**鲁棒性专项测试**。

### 4\.2 数据采集与接入模块

后期对接现场边缘网关、楼宇DDC系统，实时采集空调全系统运行参数。统一数据入口，统一字段格式，为寻优提供标准化输入。

### 4\.3 数据清洗与鲁棒容错模块（重点·医院刚需）

本模块决定系统稳定性、安全性，是项目鲁棒性的核心体现。

处理规则：

- 超限跳变过滤：温度、频率、功耗突变直接剔除

- 缺失值插值：短时断采自动补全，避免寻优中断

- 连续异常判定：持续异常触发熔断，停止寻优更新

- 数据平滑处理：避免工况剧烈抖动导致设备频繁调节

### 4\.4 空调能耗数学模型模块（业务核心）

为寻优算法提供目标函数，用于计算当前工况总能耗。

总能耗 = 冷水机组能耗 \+ 冷冻泵能耗 \+ 冷却泵能耗 \+ 冷却塔风机能耗 \+ 末端风机能耗

适配大型医院多机组、多水泵、多冷却塔并联场景。

### 4\.5 约束规则模块（设备安全兜底）

所有寻优结果**强制边界约束**，杜绝危险控制指令，保障设备与医疗区域舒适度。

固定硬约束（可后台配置）：

- 冷水出水温度：6℃ \~ 12℃

- 水泵运行频率：25Hz \~ 50Hz

- 冷却塔风机频率：20Hz \~ 45Hz

- 室内舒适温度：24℃ \~ 26℃

- 设备负载、温差、流量安全阈值

越界策略：目标函数施加极大惩罚值，算法自动抛弃非法解。

### 4\.6 AI寻优计算模块（核心算法能力）

基于 scikit\-opt 开源算法库，无需自研底层算法，仅做业务封装与适配。

默认采用**PSO粒子群优化算法**（工业最稳、鲁棒性高、适合空调系统）

优化变量：冷水供水温度、冷却泵频率、冷冻泵频率、冷却塔风机频率

优化目标：**满足舒适与设备安全前提下，系统总能耗最小**

运行周期：10\~15分钟执行一次全局寻优（贴合空调热惰性特性）

### 4\.7 熔断兜底与平滑输出模块（医院核心高可用）

解决算法异常、数据异常、网络异常导致的风险，是区别于普通学术算法的工程化关键。

兜底策略：

- 寻优超时、报错、收敛失败 → 自动保留上一次最优值

- 数据异常过多 → 直接切回项目**原始固定参数**（最稳兜底）

- 参数阶梯输出：禁止温度、频率大幅跳变，保护机组设备

### 4\.8 本地存储与云端同步模块

- 本地持久化：缓存工况数据、寻优记录、操作日志、告警信息，断网不丢失

- 云端同步：定时上传归档数据，仅用于展示、报表、溯源，不参与控制

## 5\. 核心运行流程（完整闭环）

1. 边缘端采集/生成当前空调工况数据

2. 数据清洗、异常过滤、补全

3. 带入能耗模型计算实时能耗

4. PSO寻优迭代求解当前最优控制参数组合

5. 约束校验、平滑处理、熔断兜底判定

6. 下发最优设定值至空调DDC控制器

7. 本地存储运行记录，异步同步云端

8. 等待下一个周期，循环迭代寻优

## 6\. 鲁棒性设计专项说明（可直接写进汇报）

本系统鲁棒性对应行业定义：**稳定性、健壮性、抗干扰、抗风险、容错兜底能力**，适配医院、政府高可靠场景。

五大鲁棒性保障：

1. **数据鲁棒**：跳变、缺失、脏数据自动过滤，不影响寻优结果

2. **算法鲁棒**：基于成熟工程PSO，不依赖精准模型，适配设备老化、季节变化

3. **设备鲁棒**：全参数硬约束，无超限危险指令

4. **架构鲁棒**：边缘自治，断网、云端故障不影响现场运行

5. **业务鲁棒**：多层熔断兜底，异常自动降级，保障空调基础运行

## 7\. 边缘端与云端职责最终界定

### 7\.1 边缘端（核心业务层）

承载：数据采集、清洗、能耗计算、AI寻优、安全约束、设备控制、本地兜底、离线自治。
**所有影响空调运行的核心逻辑全部在边缘端。**

### 7\.2 云端（管理展示层）

承载：数据接收、存储、查询、大屏可视化、权限管理、设备档案、节能报表、日志审计。
**纯CRUD业务，无任何控制权限、无任何寻优计算。**

## 8\. 开发交付产出

- 边缘端FastAPI后端服务全套代码

- 模拟数据仿真模块（前期调试专用）

- PSO寻优封装接口、能耗模型、约束逻辑

- 鲁棒容错、熔断兜底完整逻辑

- Docker容器部署脚本

- 边缘\-云端同步接口文档

## 9\. 阶段目标

1、当前阶段：基于模拟数据，完成边缘端全流程闭环，验证寻优效果、稳定性、鲁棒性；
2、中期阶段：对接真实边缘网关与DDC，实现现场实时寻优控制；
3、最终阶段：医院/政府项目稳定落地，实现无人值守节能优化、设备安全可控。

> （注：部分内容可能由 AI 生成）
